# Heathrow North Hyde Substation Fire and Critical Infrastructure Resilience Studies

## Study theme

The March 2025 North Hyde substation fire is a UK critical infrastructure resilience case study. It links transmission asset condition, transformer bushings, oil sampling, fire suppression availability, network reconfiguration, private airport electrical distribution, emergency response, public transport disruption and cross sector resilience.

## Public safe note

This page records public sources for technical study. It does not make findings beyond the source documents. Legal, enforcement and liability questions sit with the relevant regulators, authorities and parties.

## BBC Report on Heathrow Substation Fire

BBC coverage is included as a public entry point for the incident, airport disruption and wider public explanation of what happened.

https://www.bbc.co.uk/news/articles/cdjy4m0n1exo?app-referrer=deep-link

## NESO North Hyde Review Interim Report

The interim NESO report records that on 20 March 2025 SGT3 at North Hyde 275 kV substation tripped and caught fire, that SGT1 later tripped, that the consequence was loss of all supplies from North Hyde, and that 66,919 customers lost power including parts of Heathrow Airport's private network. The interim report also records that Heathrow used its other electrical connections and reconfigured its internal network before reopening.

https://www.neso.energy/document/360076/download

## NESO North Hyde Review Final Report

The final NESO report is the key technical audit source. Public reporting of the final report records that the fire was most likely caused by moisture entering a high voltage transformer bushing, with an elevated moisture reading detected in July 2018 and mitigating action not implemented. Public reporting also records that a fire suppression system at North Hyde had been identified as inoperable before the incident.

https://www.neso.energy/document/363891/download

## Ofgem Investigation and Critical Asset Audit

Ofgem opened an enforcement investigation into National Grid Electricity Transmission after the NESO final report. Public reporting records that Ofgem also commissioned an independent audit of National Grid critical assets to assess whether the failings identified at North Hyde were isolated or more systemic across the estate.

https://www.ofgem.gov.uk/

## National Grid Response and Resilience Measures

Public reporting records National Grid's response that it had taken action after the fire, including an end to end review of oil sampling processes, enhancement of fire risk assessments at operational sites and re testing the resilience of substations serving strategic infrastructure.

https://www.nationalgrid.com/

## Heathrow Kelly Review and Airport Resilience Planning

Heathrow commissioned a review led by Ruth Kelly into crisis management, operational response and recovery. Public reporting records that Heathrow identified areas for improvement and was implementing recommendations, including future resilience measures.

https://www.heathrow.com/

## Reuters Report on North Hyde Final Findings

Reuters reported that the official review found a catastrophic failure in a high voltage bushing at National Grid Electricity Transmission's 275 kV North Hyde substation, most likely due to moisture entering the bushing, and that Ofgem opened an investigation into National Grid Electricity Transmission.

https://www.reuters.com/business/energy/fire-that-led-heathrow-shutdown-caused-by-substation-component-failure-energy-2025-07-02/

## Guardian Report on North Hyde Final Findings

Guardian reporting summarises the NESO final report, including the 2018 elevated moisture reading, the inoperable fire suppression issue and the subsequent Ofgem investigation and audit of critical infrastructure assets.

https://www.theguardian.com/uk-news/2025/jul/02/heathrow-substation-fire-caused-by-fault-first-identified-seven-years-ago

## Commentary note

A separate GlobalGrid2050 mission review commentary note is available here:

./heathrow_regulator_and_airport_commentary.md
