<!DOCTYPE html>
<html lang="en-GB">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Data Centre Connection Workbench — Ventus Grid Engine</title>
<style>
:root{--bg:#000;--panel:#0b0e14;--line:#2f343d;--soft:#222;--text:#fff;
  --muted:#a6adbb;--accent:#00ffff;--ok:#00ff88;--warn:#ffae00;--no:#ff5c5c}
*{box-sizing:border-box;margin:0;padding:0;font-family:'Courier New',ui-monospace,monospace}
html,body{background:var(--bg);color:var(--text)}
body{font-size:14px;line-height:1.55;padding:0 0 48px}
.wrap{max-width:960px;margin:0 auto;padding:0 14px}
header{border-bottom:1px solid var(--soft);padding:18px 0 14px;margin-bottom:16px}
h1{font-size:17px;letter-spacing:2px;color:var(--accent)}
.sub{color:var(--muted);font-size:11px;margin-top:6px}
.stamp{color:#7f8996;font-size:10px;margin-top:8px;overflow-wrap:anywhere}
.status{border:1px solid var(--line);background:var(--panel);padding:9px 11px;
  margin-bottom:16px;font-size:11px}
.status.live{border-color:#167d4d;color:var(--ok)}
.status.dead{border-color:#7d1616;color:var(--no)}
section{border:1px solid var(--soft);background:var(--panel);margin-bottom:16px}
h2{font-size:12px;letter-spacing:1.4px;color:var(--accent);padding:11px 13px;
  border-bottom:1px solid var(--soft)}
.body{padding:13px}
.lede{color:var(--muted);font-size:11.5px;line-height:1.65;margin-bottom:13px}
label{display:block;color:var(--muted);font-size:10px;letter-spacing:.6px;
  text-transform:uppercase;margin:0 0 5px}
.field{margin-bottom:13px}
input[type=number],input[type=text]{width:100%;background:#000;border:1px solid var(--line);
  color:var(--text);padding:11px 10px;font-size:16px;font-weight:700}
input:focus{outline:none;border-color:var(--accent)}
input[type=range]{width:100%;accent-color:var(--accent);height:32px}
.rangerow{display:flex;justify-content:space-between;align-items:baseline;gap:10px}
.rangeval{color:var(--accent);font-weight:700;font-size:15px;white-space:nowrap}
.out{border:1px solid var(--line);background:#06080b;padding:11px;margin-top:11px}
.figure{display:flex;align-items:baseline;gap:8px;flex-wrap:wrap}
.figure .n{font-size:26px;font-weight:700;color:var(--ok);line-height:1.1}
.figure .n.over{color:var(--no)}
.figure .u{font-size:12px;color:var(--muted)}
.figure .q{font-size:10px;color:#7f8996;text-transform:uppercase;letter-spacing:.8px;
  flex:1 0 100%;margin-bottom:3px}
.basis{color:#8e98a5;font-size:10.5px;line-height:1.65;margin-top:9px;
  border-top:1px dashed #252a31;padding-top:8px}
.scroller{overflow-x:auto;-webkit-overflow-scrolling:touch}
table{width:100%;border-collapse:collapse;font-size:11px}
th{color:var(--accent);text-align:left;padding:7px 6px;border-bottom:1px solid var(--line);
  font-size:10px;letter-spacing:.5px}
td{padding:7px 6px;border-bottom:1px solid #1a1e25;color:var(--muted)}
td.n{color:var(--text);font-weight:700;text-align:right;white-space:nowrap}
.refuse{border:1px solid #5c2020;background:#120708}
.refuse h2{color:#ff8f8f;border-bottom-color:#5c2020}
.refuse dt{color:#ff8f8f;font-size:11px;font-weight:700;margin-top:11px}
.refuse dt:first-child{margin-top:0}
.refuse dd{color:#c9a9a9;font-size:10.5px;line-height:1.65;margin-top:3px}
footer{color:#69727d;font-size:10.5px;line-height:1.9;padding-top:14px;
  border-top:1px solid var(--soft);margin-top:20px}
/* Touch targets. Measured at 393px on 2026-09-06: footer links were 11.3px
   tall, below the 24px WCAG 2.2 minimum. Inline links keep their flow but are
   given real height through padding and line-height. */
footer a,.basis a{color:#66ccff;display:inline-block;padding:5px 2px;line-height:1.5}
.nav{margin-top:14px;font-size:11px}
.nav a{color:#66ccff;display:inline-block;padding:8px 10px 8px 0}
</style>
</head>
<body>
<div class="wrap">
<header>
  <h1>DATA CENTRE CONNECTION WORKBENCH</h1>
  <p class="sub">A large, concentrated, fast-moving load, sized against the substation it wants</p>
  <p class="stamp">Generation 202609060316 · engine firm-capacity.js, diversified-demand.js, electrification-demand.js at 2b0db38</p>
</header>
<div class="status" id="engine-status">Loading the engine module…</div>
<section>
  <h2>1 · THE LOAD, AS THE SUBSTATION SEES IT</h2>
  <div class="body">
    <p class="lede">Data centres are the load class changing GB distribution fastest: concentrated,
                   large, and moving quicker than networks are built. Government put GB colocation IT
                   capacity at about 1.6 GW in autumn 2024, two thirds of it in London, and the UK
                   Compute Roadmap now looks for at least 6 GW of AI-capable capacity by 2030. Enter
                   the IT load per hall and how many halls. Power factor matters here as everywhere:
                   the transformer carries the MVA, not the MW.</p>
    <div class="field">
      <label for="halls">Number of halls</label>
      <input type="number" id="halls" value="8" min="1" max="500" step="1" inputmode="decimal">
    </div>
    <div class="field">
      <label for="permw">IT load per hall (MW)</label>
      <input type="number" id="permw" value="12.5" min="0.1" max="500" step="0.1" inputmode="decimal">
    </div>
    <div class="field">
      <label for="pue">PUE (total facility ÷ IT load)</label>
      <input type="number" id="pue" value="1.25" min="1" max="3" step="0.01" inputmode="decimal">
    </div>
    <div class="field">
      <div class="rangerow"><label for="pf">Power factor</label>
        <span class="rangeval" id="pf-val">0.95</span></div>
      <input type="range" id="pf" min="0.7" max="1" step="0.01" value="0.95">
    </div>
    <div class="out" id="out-load"></div>
    
    
  </div>
</section>
<section>
  <h2>2 · DIVERSITY, WHICH IS SMALL HERE AND THAT IS THE POINT</h2>
  <div class="body">
    <p class="lede">Most load classes diversify heavily — a hundred homes never all draw at once.
                   A data centre barely diversifies at all: it is designed to run flat, which is
                   exactly why it is hard to connect. Set the coincidence factor you can actually
                   defend. At 1.0 there is no diversity and the site presents everything it has.</p>
    <div class="field">
      <div class="rangerow"><label for="coin">Coincidence across halls</label>
        <span class="rangeval" id="coin-val">0.95</span></div>
      <input type="range" id="coin" min="0.3" max="1" step="0.01" value="0.95">
    </div>
    <div class="field">
      <div class="rangerow"><label for="lf">Annual load factor</label>
        <span class="rangeval" id="lf-val">0.90</span></div>
      <input type="range" id="lf" min="0.1" max="1" step="0.01" value="0.90">
    </div>
    <div class="out" id="out-diversity"></div>
    <div class="scroller"><table id="dc-table"><thead><tr><th>Measure</th><th style="text-align:right">Value</th></tr></thead><tbody></tbody></table></div>
    
  </div>
</section>
<section>
  <h2>3 · AGAINST THE SUBSTATION IT WANTS</h2>
  <div class="body">
    <p class="lede">Now the question that decides the project. Not "is there a big substation
                   nearby" but "does this load still fit with the largest transformer out". Enter the
                   bank. Watch what happens to a site that looks comfortable on installed capacity.</p>
    <div class="field">
      <label for="units">Transformer ratings (MVA, comma separated)</label>
      <input type="text" id="units" value="90, 90, 90" inputmode="text">
    </div>
    <div class="out" id="out-firm"></div>
    <div class="scroller"><table id="firm-table"><thead><tr><th>Measure</th><th style="text-align:right">Value</th><th style="text-align:right">Reading</th></tr></thead><tbody></tbody></table></div>
    <p class="basis">A connection is not granted by arithmetic. The binding constraint is frequently
                   the upstream circuit, the fault level at the busbar, or a position in a queue —
                   Ofgem has reported demand connection applications rising from 41 GW to 125 GW, at
                   least 80 GW of it data centres, while warning that a significant portion may be
                   speculative. Nothing here distinguishes a financed project from an enquiry.</p>
  </div>
</section>
<section class="refuse">
  <h2>WHAT THIS WORKBENCH WILL NOT COMPUTE</h2>
  <div class="body">
    <p class="lede" style="color:#c9a9a9">These are not features missing from a later
      version. The engine proof asserts that no function of these names exists, so
      their absence is a tested property rather than an oversight.</p>
    <dl id="refusals"></dl>
  </div>
</section>
<footer>
  <p>Every figure above is computed by
     <a href="https://ventusltd.github.io/ventus-grid-engine/engine/firm-capacity.js">firm-capacity.js</a> and <a href="https://ventusltd.github.io/ventus-grid-engine/engine/diversified-demand.js">diversified-demand.js</a> and <a href="https://ventusltd.github.io/ventus-grid-engine/engine/electrification-demand.js">electrification-demand.js</a>
     in the Ventus Grid Engine, imported at runtime and proven by 93 checks.
     This page holds no copy of the mathematics: if the engine cannot be reached it
     shows no numbers rather than a stale answer.</p>
  <p class="nav">
     <a href="../">All workbenches</a>
     <a href="/papers/202609060203-electrification/">Electrification paper</a>
     <a href="/papers/202609060045-published-fault-level/">Fault-level paper</a>
     <a href="/">GlobalGrid2050</a></p>
  <p style="margin-top:6px">Scenario arithmetic is not evidence of connection headroom.
     A national load factor cannot establish utilisation at any particular transformer.</p>
</footer>
</div>
<script type="module">
const ENGINE_MODULES = ["https://ventusltd.github.io/ventus-grid-engine/engine/firm-capacity.js","https://ventusltd.github.io/ventus-grid-engine/engine/diversified-demand.js","https://ventusltd.github.io/ventus-grid-engine/engine/electrification-demand.js"];
const ENGINE_SCHEMAS = ["ventus-grid-engine.firm-capacity.v1","ventus-grid-engine.diversified-demand.v1","ventus-grid-engine.electrification-demand.v1"];
const statusEl = document.getElementById('engine-status');
let E = null;

const el = id => document.getElementById(id);
const num = id => Number(el(id).value);

function fig(target, r, decimals = 1, over = false) {
  el(target).innerHTML =
    '<div class="figure">' +
      '<span class="q">' + r.quantity.replace(/_/g, ' ') + '</span>' +
      '<span class="n' + (over ? ' over' : '') + '">' +
        r.value.toLocaleString('en-GB', { minimumFractionDigits: decimals, maximumFractionDigits: decimals }) +
      '</span><span class="u">' + r.unit + '</span></div>' +
    '<p class="basis">' + r.basis + '</p>';
}

function refuse(target, message) {
  el(target).innerHTML = '<p class="basis" style="color:#ffae00;border:0;padding:0;margin:0">'
    + 'Engine refused this input: ' + message + '</p>';
}


function bind() { ['halls','permw','pue','pf','coin','lf','units'].forEach(id => el(id).addEventListener('input', render)); }
function parseUnits(raw) { return raw.split(',').map(s => s.trim()).filter(Boolean).map(Number); }

function render() {
  el('pf-val').textContent = num('pf').toFixed(2);
  el('coin-val').textContent = num('coin').toFixed(2);
  el('lf-val').textContent = num('lf').toFixed(2);

  const halls = Math.round(num('halls'));
  const itMw = num('permw');
  const facilityMwPerHall = itMw * num('pue');
  let diversifiedMw = null, mva = null;

  try {
    const admd = E.diversifiedDemandKw({ unitCount: halls, perUnitKw: facilityMwPerHall * 1000,
      coincidenceFactor: num('coin') });
    diversifiedMw = admd.value / 1000;
    mva = E.apparentPowerMva({ mw: diversifiedMw, powerFactor: num('pf') });
    el('out-load').innerHTML =
      '<div class="figure"><span class="q">demand at the connection</span><span class="n">' +
      mva.value.toFixed(1) + '</span><span class="u">MVA · ' + diversifiedMw.toFixed(1) + ' MW after diversity</span></div>' +
      '<p class="basis">' + mva.basis + '</p>';
  } catch (err) { refuse('out-load', err.message); }

  const dt = document.querySelector('#dc-table tbody');
  try {
    const unrestrictedMw = halls * facilityMwPerHall;
    // MW x hours is MWh, and MWh to TWh is a division by 1e6. The first
    // version multiplied by 1000 after that and printed 936 TWh for a
    // 125 MW site - three orders of magnitude out, and obvious only
    // because the number was absurd rather than because anything caught it.
    const annualTwh = (diversifiedMw * 8760 * num('lf')) / 1e6;
    const avg = E.averagePowerGw({ annualTwh });
    el('out-diversity').innerHTML =
      '<div class="figure"><span class="q">annual energy</span><span class="n">' +
      annualTwh.toFixed(3) + '</span><span class="u">TWh a year at a load factor of ' + num('lf').toFixed(2) + '</span></div>' +
      '<p class="basis">' + avg.basis + '</p>';
    dt.innerHTML = [
      ['IT load', (halls * itMw).toFixed(1) + ' MW'],
      ['Facility load at PUE ' + num('pue').toFixed(2), unrestrictedMw.toFixed(1) + ' MW'],
      ['After diversity at ' + num('coin').toFixed(2), diversifiedMw.toFixed(1) + ' MW'],
      ['At the connection', mva.value.toFixed(1) + ' MVA'],
      ['Annual energy', annualTwh.toFixed(3) + ' TWh'],
      ['Mean power across the year', avg.value.toFixed(3) + ' GW']
    ].map(r => '<tr><td>' + r[0] + '</td><td class="n">' + r[1] + '</td></tr>').join('');
  } catch (err) { refuse('out-diversity', err.message); dt.innerHTML = ''; }

  const ft = document.querySelector('#firm-table tbody');
  try {
    const units = parseUnits(el('units').value);
    const a = E.assessAgainstFirm({ units, demandMva: mva.value });
    el('out-firm').innerHTML =
      '<div class="figure"><span class="q">n-1 assessment</span><span class="n' + (a.withinFirm ? '' : ' over') + '">' +
      (a.withinFirm ? 'WITHIN FIRM' : a.withinInstalled ? 'BEYOND FIRM' : 'BEYOND INSTALLED') +
      '</span></div><p class="basis">' + a.basis + '</p>';
    ft.innerHTML = [
      ['Installed capacity', a.installedMva.toFixed(1) + ' MVA', 'sum of all units'],
      ['Firm capacity (N-1)', a.firmMva.toFixed(1) + ' MVA', 'largest unit out'],
      ['Demand', a.demandMva.toFixed(1) + ' MVA', 'from panel 1'],
      ['Utilisation of installed', (a.utilisationOfInstalled * 100).toFixed(1) + '%',
        a.utilisationOfInstalled > 1 ? 'over' : 'looks comfortable'],
      ['Utilisation of firm', (a.utilisationOfFirm * 100).toFixed(1) + '%',
        a.utilisationOfFirm > 1 ? 'EXCEEDED' : 'within'],
      ['Shortfall against firm', a.shortfallMva.toFixed(1) + ' MVA', a.shortfallMva > 0 ? 'must be resolved' : 'none']
    ].map(r => '<tr><td>' + r[0] + '</td><td class="n">' + r[1] + '</td><td class="n" style="color:' +
      (/EXCEEDED|over|must/.test(r[2]) ? '#ff5c5c' : '#8e98a5') + '">' + r[2] + '</td></tr>').join('');
  } catch (err) { refuse('out-firm', err.message); ft.innerHTML = ''; }
}

try {
  const loaded = [];
  for (const url of ENGINE_MODULES) loaded.push(await import(url));
  // Some engine modules predate the schema convention and declare none. A spec
  // says so by passing null, and the check is skipped rather than faked -- an
  // asserted schema that does not exist would fail every load for a module that
  // is perfectly good.
  loaded.forEach((m, i) => {
    const expected = ENGINE_SCHEMAS[i];
    if (expected && m.schema !== expected) {
      throw new Error('unexpected schema ' + m.schema + ' from ' + ENGINE_MODULES[i]);
    }
  });
  // Merge the modules into one namespace. A name collision would silently
  // shadow one module's function with another's, so it is refused loudly.
  E = {};
  const NOT_COMPUTED = {};
  // Refusals are not all shaped the same. The newer modules export
  // NOT_COMPUTED as an object of named reasons; the older ones export a single
  // string, or name their boundaries individually as NOT_A_CAPACITY,
  // NO_HEADROOM, NEVER_SUMMED, CAVEAT and so on. Spreading a string into an
  // object would render one character per letter, so each shape is handled.
  const REFUSAL_NAME = /^(NOT_|NO_|NEVER_|CAVEAT|IMPEDANCE_)/;
  for (const m of loaded) {
    for (const [k, v] of Object.entries(m)) {
      if (k === 'schema' || k === 'requires') continue;
      if (k === 'NOT_COMPUTED') {
        if (typeof v === 'string') NOT_COMPUTED.notComputed = v;
        else Object.assign(NOT_COMPUTED, v);
        continue;
      }
      if (REFUSAL_NAME.test(k) && typeof v === 'string') {
        NOT_COMPUTED[k.toLowerCase().replace(/_(.)/g, (_, c) => c.toUpperCase())] = v;
        continue;
      }
      if (k in E) throw new Error('two engine modules both export "' + k + '"');
      E[k] = v;
    }
  }
  E.NOT_COMPUTED = NOT_COMPUTED;
  statusEl.className = 'status live';
  statusEl.textContent = 'ENGINE LIVE — ' +
    ENGINE_SCHEMAS.map((sc, i) => sc || ENGINE_MODULES[i].split('/').pop()).join(' + ') +
    ' · every figure below is computed by the engine module' + (loaded.length > 1 ? 's' : '') + ', not by this page.';
  el('refusals').innerHTML = Object.entries(E.NOT_COMPUTED).map(([k, v]) =>
    '<dt>' + k.replace(/([A-Z])/g, ' $1').toUpperCase() + '</dt><dd>' + v + '</dd>').join('');
  bind();
  render();
} catch (err) {
  statusEl.className = 'status dead';
  statusEl.textContent = 'ENGINE UNREACHABLE — ' + err.message +
    '. Nothing on this page is computed; there is deliberately no local copy to fall back to.';
  document.querySelectorAll('.out').forEach(o => {
    o.innerHTML = '<p class="basis" style="color:#ff8f8f;border:0;padding:0;margin:0">'
      + 'No figure: the engine did not load.</p>'; });
}
</script>
</body>
</html>
