<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>VENTUS · 48 cables / one inverter</title><link rel="icon" href="data:,"><link rel="stylesheet" href="inverter-48.css"></head>
<body>
<header><div><span class="eyebrow">VENTUS / EAST–WEST WIRING</span><h1>48 cables. One inverter.</h1></div><a class="view-link" href="inverter-station.html">02 · AC engineering LV →</a><div class="rating"><strong>475.2 <small>kWp DC</small></strong><span>24 strings · 352 kVA inverter · 352 kVA at 30°C</span></div><button id="flow-scope" aria-pressed="true">All 24 strings</button><button id="menu" aria-expanded="false">☰ Controls</button><button id="hud-toggle" aria-expanded="false">⌁ Analysis HUD</button><button id="flow" aria-pressed="true">Pause flow</button></header>
<div class="toolbar" hidden><button id="overview">Whole drawing</button><button id="desk">Large drawing · 4200 px</button><button id="ports">48 connectors</button><select id="string" aria-label="String"></select><button id="focus">Follow string</button><button id="fullscreen">Full screen</button><button id="svg">Save large SVG</button><button id="csv">Cable lengths CSV</button><button id="basis">Sources & drawing basis</button></div>
<div class="legend"><span><i class="red"></i>Positive · e⁻ inverter → string</span><span><i class="blue"></i>Negative · e⁻ string → inverter</span><span><i class="cyan"></i>Neon = illustrative electron direction</span><span><i class="amber"></i>Six strings → other inverter, off drawing</span></div>
<div id="workspace"><main id="viewport"><iframe id="engine" src="renderer.html" title="Native VENTUS wiring canvas: thirty strings and forty-eight inverter cables"></iframe><div id="loading">Loading original VENTUS renderer…</div></main>
<aside id="analysis-hud" hidden><div class="hud-heading">CABLE / ELECTRICAL HUD <button id="hud-close" aria-label="Close HUD">×</button></div><details id="length-editor" open><summary>48 cable lengths & tolerance</summary><label>String<select id="length-string" aria-label="Cable length string"></select></label><label>Allowance on route · %<input id="tolerance" type="number" min="0" max="50" step="0.5" value="3"></label><div class="length-pair"><label>Positive cable · m<input id="length-plus" type="number" min="0" max="10000" step="0.1"></label><label>Negative cable · m<input id="length-minus" type="number" min="0" max="10000" step="0.1"></label></div><p id="length-readout"></p><button id="length-reset">Use estimate + allowance for this pair</button><p class="hud-note">Entered lengths update the schedule and schematic allowance loops. Length below the physical route is flagged; that string’s flow animation stops.</p></details><div id="electrical-hud"></div></aside></div>
<div id="selection" role="status">24 connected strings and their 48 DC cables animate by default. Select one string to inspect; all wiring remains visible. Wheel to zoom; drag to pan.</div>
<section class="bottom" hidden><button id="basis-close" aria-label="Close drawing basis">×</button><div><h2>One east face + one west face</h2><p>Each face: <b>5 portrait rows × 3 strings × 30 modules</b>. Four rows per face connect to this inverter; the fifth row goes to another inverter, off drawing. MPPT 01–06: east. MPPT 07–12: west.</p><p><b>module 660 Wp module</b> · 2,384 × 1,303 mm · 660 Wp. 900 modules installed / 720 connected here. 19.8 kWp per string; 39.6 kWp per MPPT.</p><p id="dimensions"></p></div>
<div><h2>Drawing spacing and physical lengths</h2><div class="fields"><label>Drawing separation · m<input id="drawing-offset" type="number" value="30" min="10" max="100" step="1"></label><label>Physical mounting offset · m<input id="physical-offset" type="number" value="2" min="0.2" max="100" step="0.1"></label><button id="rebuild">Update geometry</button></div><p>The box is enlarged; its 48 ports are spread for reading. The 30 m drawing separation adds <b>zero</b> to estimated cable lengths. Estimates follow module dimensions and assumed support routes to one mounting point near the row ends; no slack, obstacle or connector-body allowance.</p><p id="lengths"></p></div>
<div><h2>Rating & drawing basis</h2><p>352 kVA is the AC rating at 30°C, not a prediction of generation. Motion illustrates electron direction, not speed or calculated operating current. Crossings are not joints. Port positions and mating details are illustrative. Connector profiles are generic schematic symbols; no manufacturer mating approval is implied.</p><p><a id="module-source" target="_blank" rel="noreferrer">module dimension source</a> · <a id="inverter-source" target="_blank" rel="noreferrer">inverter 12-MPPT datasheet</a></p><p><button id="json">Save geometry JSON</button></p></div></section>
<p id="error" role="alert"></p><footer id="release-event">VENTUS WIRING | CURRENT WORKING RELEASE | 20260922-A<br><a href="inverter-48.html">DC STRING WIRING</a> / <a href="inverter-station.html">AC LV ENGINEERING</a></footer><footer id="simulation-notice">NO WARRANTY, NOT A REAL DESIGN, THIS IS JUST A SIMULATION ENVIRONMENT, THE USER TAKES FULL RESPONSIBILITY THAT CORRECT LAWS AND PROCEDURES ARE FOLLOWED BEFORE IMPLEMENTATION</footer><script type="module" src="inverter-48.mjs"></script></body></html>
