<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>VENTUS · 28 inverter station</title><link rel="icon" href="data:,"><link rel="stylesheet" href="inverter-station.css"></head><body>
<header><div><small>VENTUS / AC STATION</small><h1>28 inverters · 2 LV sections · 2 transformers</h1></div><strong id="total-rating">9.856 MVA</strong><a href="inverter-48.html">DC drawing</a><button id="controls" aria-expanded="false">Controls</button><button id="analysis" aria-expanded="false">Station HUD</button></header>
<div id="toolbar" hidden><button id="whole">Whole station</button><button id="large">Large drawing</button><button id="flow">Animate power flow</button><button id="fullscreen">Full screen</button><button id="save-svg">Save SVG</button><button id="save-csv">84 cable CSV</button></div>
<main id="viewport"><svg id="drawing" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 2000 930" role="img" aria-label="Twenty-eight inverters connected by eighty-four phase cables to two three-phase LV busbar assemblies and two transformers"></svg></main>
<aside id="hud" hidden><div class="hud-title">STATION ANALYSIS <button id="close-hud" aria-label="Close station HUD">×</button></div><p id="arithmetic"></p><p>Each 4,000 A assembly has L1, L2 and L3 bars. Values below are RMS line currents at the inverter apparent-power rating. Three phase currents are not added into one bus current.</p><label>Inverter<select id="inverter"></select></label><label>Three individual phase-cable lengths · m</label><div class="triple"><label>L1<input id="len1" type="number" min="0" max="10000" step="1"></label><label>L2<input id="len2" type="number" min="0" max="10000" step="1"></label><label>L3<input id="len3" type="number" min="0" max="10000" step="1"></label></div><p class="note">Zero means route not entered. Drawing positions do not determine cable lengths.</p><label>Inverter rating point<select id="rating"><option value="352">30°C · 352 kVA</option><option value="320">40°C · 320 kVA</option><option value="295">50°C · 295 kVA</option></select></label><label>Cable installation ambient · °C<input id="ambient" type="number" min="-40" max="90" value="30"></label><label>User-supplied base ampacity · A<input id="ampacity" type="number" min="0" max="5000" placeholder="Unknown — enter verified installation basis"></label><label>Combined installation derating factor<input id="derating" type="number" min="0.01" max="1" step="0.01" value="1"></label><p id="ampacity-result"></p><p class="note">Ambient is recorded, not converted into an invented temperature factor. Enter a supported base ampacity and combined derating for the actual installation. Cable, protection, fault duty, earthing and transformer suitability remain unresolved.</p>
<details><summary>LV voltage difference & conductor losses</summary><label>R20 · Ω/km (source: 0.0778)<input id="r20" type="number" min="0.0001" max="10" step="0.0001" value="0.0778"></label><label>Assumed conductor temperature · °C<input id="conductor-temp" type="number" min="-40" max="90" value="20"></label><label>Assumed aluminium α20 · /°C<input id="alpha" type="number" min="0" max="0.01" step="0.00001" value="0.00403"></label><label>AC/DC resistance factor · entered<input id="rac" type="number" min="1" max="10" step="0.01" placeholder="Unknown"></label><label>Reactance · Ω/km · entered<input id="reactance" type="number" min="0" max="10" step="0.001" placeholder="Unknown"></label><label>Lagging power factor · entered<input id="pf" type="number" min="0.01" max="1" step="0.01" value="1"></label><p id="loss-result"></p><p class="note">Rθ = R20[1 + α(θ − 20)]. α defaults to the general aluminium coefficient in IEC 60228:2004, informative Annex B (0.00403/K); the cable sheet does not specify an alloy coefficient. I²R uses entered lengths; the DC-resistance benchmark excludes skin, proximity, armour and dielectric effects. With equal phase lengths and entered AC factor/reactance, the balanced approximation is ΔV = √3 I L (Rac cosφ + X sinφ). This is the sending-to-receiving voltage difference for export, not a network load-flow solution.</p></details>
<details><summary>Cable source & drawing basis</summary><p><b>cable power® aluminium · 400/39 mm² · part reference.</b> Source: compacted class 2 aluminium conductor, XLPE insulation, aluminium tube armour, polymer jacket; black sheath. The sheet does not identify the sheath as HDPE.</p><p>R20: 0.0778 mΩ/m = 0.0778 Ω/km. Outer diameter: 37.4 mm; conductor diameter: 23.70 mm; weight: 1,725 kg/km. Rating U0/U: 1000/1000 V AC; maximum operating temperature: 90°C. The supplied three-page sheet contains no installation ampacity table.</p><p><a id="cable-source" target="_blank" rel="noreferrer">cable exact product sheet · reference</a> · <a id="inverter-source" target="_blank" rel="noreferrer">inverter 352 kVA inverter datasheet</a></p><p>Two separate transformers follow the requested topology. Transformer ratings, HV voltage, vector groups, switchgear/protection and PE/armour bonding are not assigned in this phase-only diagram.</p></details></aside>
<div id="status">84 individual phase cables · L1 / L2 / L3 · neon shows average AC power direction · dots mark joints</div>
<div id="release-stamp" style="color:#78ffac;font:12px monospace;padding:6px 14px">VENTUS WIRING | CURRENT WORKING RELEASE | 20260922-A<br><a href="inverter-48.html">DC wiring</a> · <a href="inverter-station.html">AC station</a></div><footer>NO WARRANTY, NOT A REAL DESIGN, THIS IS JUST A SIMULATION ENVIRONMENT, THE USER TAKES FULL RESPONSIBILITY THAT CORRECT LAWS AND PROCEDURES ARE FOLLOWED BEFORE IMPLEMENTATION</footer><script type="module" src="inverter-station.mjs"></script></body></html>
